# medical-devices — Day 38

## Q1: How would you approach designing a test strategy for verifying that a medical device's firmware correctly handles a situation where the device's non-volatile memory becomes corrupted during a firmware update, given that the device must remain safe and functional if the update fails?

**Answer:** The core principle here is that a firmware update failure must never leave the device in an unbootable or unsafe state, particularly for a medical device that may be in continuous use. I'd start by designing the firmware architecture with this in mind from the outset, using a dual-bank or A/B partition scheme where the device boots from the last-known-good image while the new image is being written to the alternate bank. The bootloader should validate the new image's integrity — typically using a cryptographic signature and checksum — before committing to it as the active image. If validation fails, the bootloader falls back to the previous image and flags the update as failed.

For the test strategy itself, I'd build a fault injection matrix that covers the realistic failure modes: power loss at various points during the write (beginning, middle, end of each sector), corrupted data being written (bit flips, truncated images), interrupted communication with the update source, and storage full conditions. Each test case would verify three things: the device remains bootable, the previous firmware version remains functional, and the device provides a clear indication to the user or service technician that the update failed. I'd also test the recovery path — how the device handles a subsequent update attempt after a failure, and whether any partial data left behind could interfere with the next update. For a device that logs physiological data, I'd also verify that the update process doesn't corrupt or erase existing patient data stored in a separate partition, and that the device can still retrieve historical data after a failed update.

**Possible follow-ups:**
- How would you verify that the bootloader itself is protected against corruption, and what happens if the bootloader is damaged?
- How would you test the scenario where the device loses power during the transition between the old and new firmware images?

---

## Q2: During a design review for a medical device that uses a wireless link to transmit physiological data to a display unit, the firmware engineer proposes using a proprietary protocol with a simple checksum, while the clinical team requires that data loss be detectable and that the display unit indicate when data is stale. How would you approach this trade-off?

**Answer:** The fundamental issue here is that a simple checksum detects accidental corruption but doesn't address the clinical requirement of detecting data loss or staleness. These are different problems. A checksum tells you that a received packet is intact, but it doesn't tell you whether you've missed packets entirely, or whether the data you're receiving is current. The clinical requirement is about data continuity and freshness, which requires sequence numbers, timestamps, and a timeout mechanism.

I'd approach this by separating the concerns. The proprietary protocol with a checksum can remain for efficiency, but I'd add a monotonically increasing sequence number to each packet and a timestamp from the transmitting device. The display unit would track the expected sequence number and detect gaps, and it would compare the timestamp against its own clock to determine staleness. If either condition is detected, the display unit would show a "data stale" or "connection interrupted" indicator rather than displaying potentially outdated physiological data as if it were current.

The key design decision is what the display unit does when data is stale — it shouldn't just show the last received value indefinitely, because that could mislead clinicians into thinking the patient's condition hasn't changed. The display should show the last known value with a clear visual indicator that it's not current, and it should trigger an alarm if the staleness exceeds a clinically defined threshold. I'd also want to understand the expected data rate and transmission interval to set appropriate timeout values — too short and you get false alarms during brief RF interference, too long and you miss clinically significant gaps. This is a case where the clinical team's input on acceptable data latency is essential, and the protocol design should be driven by that requirement rather than by protocol simplicity.

**Possible follow-ups:**
- How would you determine the appropriate timeout threshold for declaring data stale, and who should be involved in that decision?
- How would you test the display unit's behavior when packets are lost at various rates, including burst losses?

---

## Q3: How would you approach developing a design verification test plan for a medical device that must measure both temperature and pressure, where the two sensors share a common ADC and multiplexer, and the device must maintain specified accuracy for both parameters simultaneously?

**Answer:** The shared ADC and multiplexer introduces a specific risk: cross-talk between channels, settling time issues, and the possibility that the multiplexer switching could introduce errors in one channel while the other is being sampled. The test plan needs to address both the individual accuracy of each channel and the interaction between them.

I'd structure the test plan in layers. First, baseline accuracy testing for each channel independently — temperature alone, pressure alone — using calibrated references traceable to national standards. This establishes the single-channel performance. Second, simultaneous measurement testing where both sensors are active and the device is reporting both parameters, with the reference instruments measuring both simultaneously. This catches multiplexer-related issues like insufficient settling time or charge injection from one channel affecting the other. Third, I'd include a cross-talk test where one sensor is held at a stable, known value while the other is varied across its full range, and I'd verify that the stable channel doesn't drift or show artifacts correlated with the other channel's changes.

For the shared ADC specifically, I'd want to verify the sampling sequence and timing — if the multiplexer switches between channels, the ADC needs adequate settling time after each switch, and the firmware needs to discard or handle samples taken during the transition. I'd also test with signals that stress the multiplexer, such as a rapidly changing pressure signal while the temperature is held constant, to ensure the temperature reading remains stable. The test plan should also cover the full operating temperature range of the device itself, since the ADC's accuracy and the multiplexer's switching characteristics can drift with temperature. Finally, I'd include a long-duration stability test — running both channels continuously for an extended period to catch intermittent issues that might not appear in short tests, such as thermal drift in the reference or progressive degradation in the multiplexer's on-resistance.

**Possible follow-ups:**
- How would you determine the required settling time for the multiplexer and ADC, and how would you verify it's adequate?
- How would you handle the situation where the two sensors have different optimal sampling rates — for example, pressure needs fast sampling while temperature changes slowly?

---

## Q4: How would you approach developing a post-market surveillance plan for a medical device that includes both active monitoring of field performance and a mechanism for identifying emerging safety signals that weren't anticipated during the design phase?

**Answer:** A robust post-market surveillance plan needs to combine reactive and proactive elements. The reactive side captures what comes in through existing channels — complaints, service reports, customer inquiries — but the proactive side is where you can identify emerging signals before they become serious incidents.

I'd start by establishing a structured complaint coding system that goes beyond simple categorization. Each complaint should be coded not just by symptom (e.g., "battery failure") but by contributing factors (e.g., "charging behavior pattern," "environmental conditions," "usage profile"). This allows you to query the data for patterns that might not be obvious from individual complaints — for example, a cluster of battery issues in a specific geographic region with high ambient temperatures, or a pattern of sensor drift that correlates with a particular cleaning agent.

For active monitoring, I'd consider what data the device itself can provide. If the device has connectivity, usage logs and performance telemetry can be invaluable — things like actual charge/discharge cycles, operating temperatures, alarm events, and error codes. This data can be analyzed for trends that precede failures, such as increasing charge times or more frequent brownout resets. For devices without connectivity, I'd establish a periodic survey program with selected clinical sites to gather qualitative feedback on device performance and usability issues that might not generate formal complaints.

For identifying unanticipated safety signals, I'd implement a two-tier review process. The first tier is a regular (e.g., monthly) review of all complaint data looking for statistical trends — this catches patterns that are visible in the aggregate. The second tier is a periodic deep-dive review where the team looks at individual cases in detail, looking for unusual combinations of circumstances or subtle deviations from expected behavior. This is where you might catch a signal like "the device's alarm volume seems to decrease after exposure to a specific disinfectant" — something that wouldn't show up in a statistical analysis but might be noticed by a clinician reading through case details. The plan should also include predefined triggers that escalate to a formal investigation, such as a doubling of a specific complaint type quarter-over-quarter, or any single complaint that suggests a previously unidentified failure mode.

**Possible follow-ups:**
- How would you determine whether a pattern of complaints represents a true safety signal versus random variation?
- How would you integrate the post-market surveillance findings back into the design process for future product revisions?

---

## Q5: You're leading a project where a field complaint reports that a medical device's patient-contacting silicone sensor pad is causing skin irritation in several patients. How would you approach the investigation and corrective action process?

**Answer:** This is a serious complaint because it involves patient safety and potential biocompatibility issues, so I'd treat it with urgency while being methodical about the investigation. The first step is to assess immediate risk — are patients currently using these pads, and do we need to consider a field action or at least a clinical alert while we investigate? I'd want to understand the severity of the irritation, whether it's a mild rash or something more serious, and whether there's a pattern in the affected patients (e.g., all in one facility, all with a specific skin type, all using a particular lot of pads).

The investigation would follow a structured root-cause analysis. I'd start by examining the complaint details and looking for commonalities — lot numbers, manufacturing dates, storage conditions, cleaning procedures, and patient characteristics. I'd also want to retrieve and test samples from the affected lot, including retained samples from manufacturing and, if possible, returned units from the field. The testing would include biocompatibility testing per ISO 10993 — cytotoxicity, sensitization, irritation — on both the affected lot and control lots. I'd also consider whether there were any changes in the manufacturing process, raw material sourcing, or sterilization methods that could have introduced a new irritant. It's also worth considering whether the issue is with the pad material itself or with something the pad comes into contact with — a cleaning agent, a coupling gel, or a reaction between the pad and another component.

For the corrective action process, I'd follow a formal CAPA (corrective and preventive action) framework. The immediate correction might be to quarantine the affected lot and switch to a different lot or supplier while the investigation proceeds. The long-term corrective action would depend on the root cause — it could be a material change, a process change, or a design change to the pad. I'd also review the design history file to understand what biocompatibility testing was originally done and whether the current complaint suggests a gap in the original testing. Throughout this process, I'd keep the regulatory and quality teams informed, since this type of complaint may require reporting to regulatory authorities depending on the severity and whether it represents an unanticipated adverse event. The key is to balance speed — because patients are affected — with rigor — because a premature conclusion could miss the true root cause and lead to a recurrence.

**Possible follow-ups:**
- How would you determine whether this complaint requires reporting to regulatory authorities, and what information would you need to make that determination?
- How would you communicate with the affected clinical sites during the investigation, and what information would you share before the root cause is confirmed?